SAP ID,109006079247,
HEADER:,
Substation:,HYDERABAD SS,,SAP Equipment No.:,109006079247,,Test Date :,16-11-2024,,
Bay :,409,,Breaker Type :,400-SFM-60AA,,Serial Number :,61970C,,
Employee Id :,60004199,,Manufacturer :,CGL,,Gas Pressure :,7.0,,
Oil Pressure :,TC-I  DCRM Y Ph,,Air Pressure :,0,,Voltage (kV) :,400,,

SETTINGS :,
Trigger Option :,DCRM,,Sampling Speed (kC) :,10,,Reistance Range uOhm :,4000,,
Plot Length(ms) :,550,,Delay tco (ms) :,300,,Delay toc (ms) :,150,,
Current Range C1(A) :,25,,Current Range C2(A) :,25,,Current Range C3(A) :,25,,
Current Range C4(A) :,25,,Current Range C5(A) :,25,,Current Range C6(A) :,25,,
T1 (mm) :,140.88,,T2 (mm) :,0.00,,T3 (mm) :,0.00,,
T4 (mm) :,0.00,,T5 (mm) :,0.00,,T6 (mm) :,0.00,,

Velocity :,Enabled,,PIR :,Disabled,,Auxiliary :,Disabled,,
Analog Channels :,Enabled,,Linkage Ratio :,3.11,,
Electric Stroke Length T1 :,308,,Electric Stroke Length T2 :,0,,Electric Stroke Length T3 :,0,,
Electric Stroke Length T4 :,0,,Electric Stroke Length T5 :,0,,Electric Stroke Length T6 :,0,,

Velocity Points :,
Close1 :,20,,Open1 :,80,,DefClose :,10,
Close2 :,80,,Open2 :,20,,DefOpen :,10,,

Travel Results	:
Mechanism Travel(T1)(mm) :,45.30,,Mechanism Travel(T2)(mm) :,0.00,,Mechanism Travel(T3)(mm) :,0.00,,
Mechanism Travel(T4)(mm) :,0.00,,Mechanism Travel(T5)(mm) :,0.00,,Mechanism Travel(T6)(mm) :,0.00,,
Contact Travel(T1)(mm) :,140.88,,Contact Travel(T2)(mm) :,0.00,,Contact Travel(T3)(mm) :,0.00,,
Contact Travel(T4)(mm) :,0.00,,Contact Travel(T5)(mm) :,0.00,,Contact Travel(T6)(mm) :,0.00,,
Close - Datum Velocity (m/s)(T1) :,3.31,,Close - Datum Velocity (m/s)(T2) :,0.00,,Close - Datum Velocity (m/s)(T3) :,0.00,,
Close - Datum Velocity (m/s)(T4) :,0.00,,Close - Datum Velocity (m/s)(T5) :,0.00,,Close - Datum Velocity (m/s)(T6) :,0.00,,
Open - Datum Velocity (m/s)(T1) :,5.87,,Open - Datum Velocity (m/s)(T2) :,0.00,,Open - Datum Velocity (m/s)(T3) :,0.00,,
Open - Datum Velocity (m/s)(T4) :,0.00,,Open - Datum Velocity (m/s)(T5) :,0.00,,Open - Datum Velocity (m/s)(T6) :,0.00,,
Close - Over Travel(T1)(mm) :,2.97,,Close - Over Travel(T2)(mm) :,0,,Close - Over Travel(T3)(mm) :,0,,
Close - Over Travel(T4)(mm) :,0,,Close - Over Travel(T5)(mm) :,0,,Close - Over Travel(T6)(mm) :,0,,
Open -Rebound(T1)(mm) :,1.81,,Open - Rebound(T2)(mm) :,0.00,,Open -Rebound(T3)(mm) :,0.00,,
Open - Rebound(T4)(mm) :,0.00,,Open - Rebound(T5)(mm) :,0.00,,Open - Rebound(T6)(mm) :,0.00,,
Coil Current (A)(C1) :,4.653,,Coil Current (A)(C2) :,4.741,,Coil Current (A)(C3) :,0.059,,
Coil Current (A)(C4) :,0.066,,Coil Current (A)(C5) :,0.029,,Coil Current (A)(C6) :,0.044,,

,,,,,,,,,,,,,,Close -Velocity (m/s) :,3.38,Close -Velocity (m/s) :,3.38,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,Close -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,Open -Velocity (m/s) :,6.13,Open -Velocity (m/s) :,6.27,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,Open -Velocity (m/s) :,0.00,
,,,,,,,,,,,,,,TR1,,TR1,,TR5,,TR5,,TR6,,TR6,
,,,,,,,,,,,,,,CT Y ph,,ISO YPh,,CT Y Ph,,ISO YPh,,CT B Ph,,ISO BPh,
Coil Current C1 (A),Coil Current C2 (A),Coil Current C3 (A),Coil Current C4 (A),Coil Current C5 (A),Coil Current C6 (A),,Contact Travel T1 (mm),Contact Travel T2 (mm),Contact Travel T3 (mm),Contact Travel T4 (mm),Contact Travel T5 (mm),Contact Travel T6 (mm),,DCRM Res CH1 in uOhm,DCRM Current CH1 in Amp,DCRM Res CH2 in uOhm,DCRM Current CH2 in Amp,DCRM Res CH3 in uOhm,DCRM Current CH3 in Amp,DCRM Res CH4 in uOhm,DCRM Current CH4 in Amp,DCRM Res CH5 in uOhm,DCRM Current CH5 in Amp,DCRM Res CH6 in uOhm,DCRM Current CH6 in Amp,
0.007,0.000,0.000,0.015,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.117,0.051,0.015,0.015,0.000,0.000, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.176,0.000,0.000,0.029,0.000,0.029, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.293,0.000,0.000,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.447,0.007,0.029,0.022,0.000,0.000, ,0.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.535,0.051,0.007,0.022,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.667,0.000,0.037,0.029,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.769,0.000,0.000,0.037,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.923,0.007,0.059,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.004,0.000,0.000,0.029,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.172,0.007,0.015,0.037,0.000,0.007, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.268,0.051,0.015,0.044,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.370,0.000,0.000,0.037,0.000,0.007, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.480,0.051,0.029,0.022,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.597,0.022,0.015,0.051,0.007,0.029, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.678,0.000,0.022,0.029,0.000,0.007, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.780,0.051,0.007,0.037,0.000,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.861,0.000,0.022,0.037,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
1.949,0.044,0.000,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.044,0.000,0.044,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.103,0.044,0.000,0.022,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.169,0.029,0.022,0.022,0.000,0.015, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.257,0.000,0.000,0.044,0.007,0.029, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.323,0.044,0.029,0.037,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.403,0.007,0.000,0.044,0.000,0.007, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.447,0.044,0.029,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.513,0.000,0.000,0.029,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.564,0.000,0.000,0.037,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.645,0.000,0.029,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.682,0.051,0.000,0.029,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.711,0.000,0.007,0.037,0.000,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.770,0.051,0.000,0.022,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.806,0.000,0.007,0.037,0.007,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.850,0.007,0.000,0.037,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
2.872,0.000,0.000,0.037,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.909,0.000,0.000,0.044,0.007,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.938,0.044,0.022,0.044,0.007,0.015, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.967,0.007,0.000,0.037,0.000,0.029, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.975,0.029,0.015,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.967,0.000,0.000,0.029,0.007,0.029, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.019,0.000,0.022,0.051,0.015,0.029, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.041,0.051,0.007,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.019,0.000,0.000,0.044,0.007,0.022, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.048,0.022,0.000,0.044,0.007,0.029, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.011,0.029,0.007,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.026,0.000,0.000,0.029,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.055,0.000,0.000,0.044,0.007,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,82.05,0.00,4000.00,0.00,0.00,0.00,
3.033,0.044,0.000,0.037,0.000,0.015, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.063,0.007,0.029,0.022,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.048,0.051,0.000,0.037,0.000,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.070,0.000,0.000,0.022,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.055,0.000,0.000,0.044,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
3.092,0.051,0.029,0.029,0.000,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.077,0.000,0.000,0.037,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.085,0.044,0.022,0.029,0.000,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.099,0.022,0.015,0.029,0.000,0.007, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.070,0.000,0.000,0.037,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.063,0.000,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.077,0.000,0.037,0.029,0.000,0.007, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.019,0.000,0.000,0.029,0.000,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.033,0.000,0.029,0.051,0.015,0.007, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.026,0.051,0.022,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.982,0.000,0.000,0.051,0.000,0.029, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.945,0.000,0.000,0.037,0.000,0.029, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.960,0.022,0.015,0.044,0.007,0.015, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.887,0.000,0.000,0.029,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.880,0.000,0.000,0.037,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.843,0.000,0.007,0.022,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.858,0.022,0.015,0.029,0.000,0.007, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.843,0.051,0.029,0.037,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.792,0.000,0.007,0.029,0.000,0.015, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.821,0.051,0.037,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.770,0.000,0.015,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.799,0.051,0.037,0.037,0.000,0.029, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.821,0.007,0.000,0.044,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.880,0.051,0.044,0.037,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.858,0.000,0.000,0.022,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.960,0.000,0.000,0.037,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
2.982,0.051,0.000,0.022,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.085,0.000,0.015,0.022,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.129,0.051,0.037,0.037,0.000,0.015, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.202,0.051,0.000,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.275,0.000,0.000,0.044,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.348,0.051,0.022,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
3.385,0.000,0.000,0.044,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.488,0.051,0.015,0.037,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.532,0.000,0.007,0.029,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.583,0.029,0.000,0.037,0.000,0.029, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.686,0.000,0.007,0.029,0.000,0.000, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
3.700,0.044,0.000,0.029,0.000,0.015, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.795,0.007,0.044,0.044,0.000,0.029, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.825,0.000,0.000,0.044,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.891,0.051,0.022,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
3.935,0.000,0.015,0.022,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.008,0.000,0.000,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.037,0.000,0.000,0.037,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.110,0.007,0.000,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.132,0.029,0.015,0.029,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
4.176,0.007,0.000,0.029,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.242,0.007,0.037,0.051,0.000,0.029, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.257,0.000,0.000,0.051,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.294,0.051,0.029,0.044,0.000,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.279,0.000,0.000,0.037,0.000,0.007, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.345,0.000,0.015,0.037,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.367,0.029,0.000,0.037,0.000,0.044, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
4.374,0.000,0.000,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,108.42,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
4.426,0.007,0.000,0.037,0.007,0.029, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.411,0.000,0.000,0.029,0.000,0.015, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.477,0.022,0.022,0.037,0.000,0.022, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.455,0.000,0.000,0.015,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.492,0.000,0.000,0.051,0.007,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.513,0.007,0.029,0.029,0.000,0.007, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.499,0.000,0.000,0.037,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.543,0.022,0.022,0.015,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
4.513,0.000,0.000,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,210.99,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.535,0.000,0.007,0.037,0.000,0.007, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.565,0.051,0.007,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.543,0.029,0.015,0.022,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.557,0.022,0.000,0.037,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.579,0.044,0.037,0.037,0.000,0.015, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.579,0.007,0.000,0.029,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.572,0.000,0.015,0.029,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.029,0.000,0.007, ,0.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.015,0.037,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.051,0.037,0.037,0.000,0.015, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.029,0.022,0.029,0.000,0.022, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.007,0.000,0.022,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.007,0.037,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.037,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.022,0.044,0.037,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.037,0.000,0.007, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.022,0.044,0.029,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.022,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.000,0.029,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,108.42,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.029,0.000,0.037,0.000,0.015, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.022,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.645,0.051,0.022,0.051,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.022,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.645,0.000,0.037,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.022,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.000,0.022,0.029,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.051,0.029,0.022,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.029,0.000,0.015, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.051,0.044,0.044,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.037,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.051,0.007,0.044,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.007,0.000,0.037,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.022,0.029,0.037,0.007,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
4.638,0.007,0.037,0.044,0.000,0.015, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.015,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.022,0.037,0.044,0.000,0.007, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.000,0.000,0.044,0.000,0.007, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.029,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.051,0.044,0.037,0.000,0.000, ,0.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.029,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.007,0.000,0.044,0.007,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.044,0.037,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
4.623,0.007,0.000,0.044,0.007,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.051,0.022,0.029,0.007,0.015, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.000,0.000,0.059,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.007,0.022,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.029,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.000,0.015,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.029,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.007,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.000,0.000,0.037,0.007,0.015, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.029,0.029,0.022,0.000,0.007, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.029,0.000,0.015, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.051,0.037,0.044,0.000,0.022, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.007,0.000,0.029,0.000,0.007, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.015,0.037,0.007,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.000,0.000,0.044,0.000,0.022, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.022,0.044,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.022,0.044,0.037,0.000,0.007, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.044,0.007,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.029,0.037,0.037,0.007,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.007,0.000,0.029,0.000,0.022, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.037,0.000,0.015, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.007,0.037,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.029,0.000,0.022, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.022,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.044,0.007,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.022,0.037,0.044,0.000,0.015, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.051,0.000,0.015, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,105.49,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.051,0.029,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.044,0.000,0.015, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.037,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.044,0.029,0.022,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.022,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.029,0.015,0.015,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.029,0.000,0.022,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.000,0.029,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.029,0.029,0.037,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.029,0.007,0.015, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.653,0.051,0.044,0.029,0.000,0.029, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.022,0.000,0.015, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.051,0.022,0.037,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.029,0.007,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.022,0.037,0.029,0.000,0.015, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.029,0.000,0.029,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.000,0.000,0.044,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.007,0.037,0.059,0.015,0.022, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.051,0.015,0.029,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.000,0.015,0.044,0.000,0.007, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.007,0.000,0.037,0.000,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.022,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.007,0.000,0.029,0.000,0.000, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.007,0.044,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.007,0.000,0.037,0.000,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.051,0.000,0.029, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.037,0.000,0.000, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.022,0.029,0.029,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.051,0.007,0.015, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.000,0.007,0.051,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.051,0.007,0.029,0.000,0.015, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.007,0.029,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.007,0.000,0.037,0.000,0.007, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.037,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.037,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.007,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.051,0.007,0.029,0.000,0.007, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.000,0.000,0.037,0.000,0.044, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.000,0.000,0.037,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.029,0.022,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.645,0.051,0.037,0.037,0.000,0.007, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.029,0.007,0.029, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.022,0.037,0.037,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.000,0.022,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.029,0.000,0.029,0.000,0.015, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.000,0.000,0.037,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.037,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.029,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.000,0.000,0.037,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.007,0.029,0.037,0.000,0.015, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.029,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.007,0.029,0.037,0.000,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.015,0.000,0.037,0.000,0.015, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.000,0.015,0.037,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.051,0.015,0.029,0.000,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.051,0.022,0.044,0.007,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.037,0.000,0.029, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.645,0.022,0.029,0.037,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.029,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.007,0.044,0.029,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
4.594,0.044,0.000,0.037,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.051,0.007,0.029, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.015,0.037,0.007,0.022, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.022,0.029,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,121.12,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.007,0.044,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.029,0.037,0.044,0.000,0.015, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.044,0.007,0.022,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.000,0.000,0.044,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.051,0.044,0.015,0.000,0.000, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.044,0.000,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.007,0.015,0.015,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.645,0.051,0.015,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.044,0.000,0.029,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.007,0.037,0.029,0.007,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.000,0.000,0.044,0.007,0.007, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.007,0.022,0.029,0.007,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.044,0.015,0.037,0.000,0.015, ,-0.46,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.000,0.000,0.029,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.029,0.022,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.029,0.000,0.000, ,-0.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.044,0.007,0.029,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.051,0.029,0.051,0.007,0.015, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,121.12,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.029,0.000,0.000, ,-0.20,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.037,0.000,0.000, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.000,0.022,0.044,0.007,0.007, ,0.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.051,0.000,0.022,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.645,0.022,0.051,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.000,0.000,0.037,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.022,0.029,0.044,0.007,0.015, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.044,0.007,0.022,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.000,0.000,0.051,0.015,0.029, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.044,0.007,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.015,0.044,0.000,0.007, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.044,0.007,0.029,0.000,0.000, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.029,0.000,0.000, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,82.05,0.00,4000.00,0.00,55.68,0.00,
4.594,0.000,0.000,0.029,0.000,0.015, ,-0.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.000,0.000,0.037,0.000,0.007, ,0.07,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.051,0.029,0.037,0.000,0.000, ,-0.25,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.044,0.000,0.007, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.022,0.044,0.051,0.015,0.007, ,0.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.037,0.000,0.000, ,0.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.007,0.037,0.051,0.000,0.000, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.044,0.000,0.015,0.000,0.000, ,0.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.037,0.000,0.000, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.007,0.015,0.029,0.000,0.000, ,0.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.000,0.029,0.029,0.000,0.007, ,0.44,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.579,0.000,0.000,0.037,0.000,0.029, ,-0.31,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.037,0.000,0.000, ,-0.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.000,0.000,0.037,0.000,0.000, ,-0.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.029,0.000,0.015,0.000,0.000, ,-0.84,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.007,0.022,0.044,0.000,0.007, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.587,0.000,0.000,0.022,0.000,0.000, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.000,0.015,0.037,0.000,0.000, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.051,0.015,0.022,0.000,0.000, ,0.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.616,0.007,0.000,0.037,0.000,0.000, ,0.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.638,0.051,0.029,0.037,0.000,0.000, ,0.60,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.029,0.000,0.000, ,-0.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.623,0.051,0.000,0.022,0.000,0.000, ,0.38,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.022,0.000,0.015, ,-0.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.594,0.000,0.000,0.037,0.000,0.000, ,0.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.631,0.022,0.029,0.022,0.000,0.000, ,0.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.601,0.029,0.000,0.037,0.000,0.015, ,0.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
4.609,0.000,0.000,0.022,0.000,0.000, ,1.39,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
