SAP ID,109006079247,
0.037,0.000,0.000,0.029,0.000,0.000, ,143.64,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.007,0.037,0.000,0.029, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.000, ,143.11,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.029,0.029,0.000,0.007, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.007,0.029, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.32,41.03,113.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.007,0.029, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,113.44,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.044,0.007,0.044,0.000,0.000, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.32,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.029,0.000,0.000, ,143.64,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.32,42.98,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,143.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.32,41.03,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.022,0.037,0.000,0.000, ,143.86,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.36,42.98,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.029,0.000,0.037,0.000,0.000, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.32,42.98,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.015,0.029, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.36,43.96,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.051,0.044,0.044,0.000,0.015, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.32,43.96,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.015, ,143.17,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.32,41.03,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.007,0.022,0.022,0.000,0.000, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.32,43.96,113.37,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.015,0.000,0.029,0.000,0.000, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.28,42.98,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.28,42.98,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.051,0.029,0.037,0.000,0.007, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.25,42.98,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,143.06,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.28,42.98,113.33,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.073,0.051,0.029,0.037,0.000,0.000, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.28,42.98,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.000,0.029,0.000,0.000, ,143.11,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.28,43.96,113.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.022,0.051,0.015,0.029, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.21,43.96,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.029,0.000,0.015, ,143.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.28,42.98,113.26,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.000, ,143.17,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.21,42.98,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.015,0.022,0.000,0.000, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.25,42.98,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.000,0.000,0.029,0.000,0.007, ,143.70,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.25,42.98,113.19,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.007,0.037,0.000,0.000, ,143.80,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.21,43.96,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,143.43,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.25,41.03,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,143.80,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.21,41.03,113.22,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.000,0.029,0.000,0.000, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.25,41.03,113.26,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.066,0.022,0.037,0.037,0.000,0.007, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.21,42.98,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.25,42.98,113.26,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,143.11,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.14,40.05,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.037,0.000,0.029, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.25,42.98,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.000,0.000, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,41.03,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.029,0.000,0.000, ,143.64,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.21,42.98,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.17,42.98,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.015,0.022,0.000,0.000, ,143.70,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.17,41.03,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.044,0.015,0.029,0.000,0.000, ,143.38,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.17,41.03,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.022,0.000,0.000, ,143.59,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.17,41.03,113.15,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,143.01,0.00,0.00,0.00,0.00,0.00 ,,41.03,101.17,41.03,113.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.037,0.007,0.000, ,143.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.10,40.05,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,143.22,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.10,41.03,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.044,0.015,0.007, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.06,43.96,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,143.64,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.06,42.98,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.022,0.000,0.000, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.03,41.03,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.015,0.000,0.000, ,143.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.99,39.07,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.007,0.022, ,143.17,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.03,40.05,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,143.54,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.99,39.07,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.029,0.000,0.000, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.99,40.05,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,143.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.95,39.07,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.044,0.007,0.000, ,143.33,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,42.00,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.044,0.029,0.000,0.015, ,143.33,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.92,39.07,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,143.27,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.95,42.00,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.000,0.000, ,143.33,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.88,39.07,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,142.74,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,40.05,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,142.37,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.92,39.07,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.029,0.029,0.000,0.000, ,142.85,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.92,42.00,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.015,0.037,0.000,0.000, ,142.26,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.88,38.10,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,141.79,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,40.05,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.000,0.000, ,142.05,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.92,39.07,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.022,0.000,0.015, ,142.26,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,39.07,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,141.89,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.92,39.07,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.029,0.029,0.000,0.000, ,141.57,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.92,40.05,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.95,38.10,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.044,0.037,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.03,40.05,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,39.07,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.051,0.000,0.015, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.99,40.05,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,39.07,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.051,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.99,39.07,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.99,42.00,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.99,39.07,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.015,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.03,40.05,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.007, ,139.93,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.95,39.07,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.022,0.000,0.000, ,140.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,40.05,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.000, ,139.82,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.99,42.00,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.029,0.051,0.007,0.015, ,140.25,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,40.05,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.044,0.000,0.015, ,139.77,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,42.00,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.044,0.044,0.007,0.007, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,42.00,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.044,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,42.00,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.029,0.051,0.037,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,42.00,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,140.19,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,42.00,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.99,42.98,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,56.65,0.00,
0.007,0.000,0.000,0.044,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,42.00,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,42.00,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.92,42.00,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.92,40.05,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.037,0.029,0.000,0.000, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,42.00,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.95,42.00,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.015,0.037,0.000,0.022, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,42.98,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.92,42.98,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.037,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.92,42.00,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,42.00,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.037,0.000,0.000, ,142.00,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.88,42.98,112.75,121.12,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.88,42.00,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.000,0.000, ,141.84,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.84,43.96,112.75,121.12,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.92,42.00,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,43.96,112.82,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.029,0.022,0.000,0.029, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.88,42.00,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.92,42.98,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.88,42.98,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.88,42.98,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.84,42.00,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.029,0.000,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.88,42.98,112.75,0.00,0.00,82.05,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.007,0.029,0.000,0.007, ,141.57,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.84,43.96,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.029,0.000,0.000, ,142.05,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.84,43.96,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.84,45.91,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.051,0.000,0.000, ,141.79,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.84,43.96,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.81,43.96,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.029,0.022,0.000,0.015, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.81,42.98,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.022,0.000,0.000, ,141.63,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.84,45.91,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,42.98,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,42.00,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,141.73,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.81,42.00,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,42.00,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.044,0.000,0.015, ,141.79,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,40.05,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.029,0.029,0.000,0.000, ,141.63,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.81,42.00,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,42.00,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.037,0.029,0.000,0.007, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.81,42.00,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.037,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.73,40.05,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,40.05,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,42.00,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.77,42.00,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.022,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.77,42.98,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,42.00,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.007,0.007,0.000,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.77,42.00,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.007,0.037,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.70,42.00,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.022,0.029,0.000,0.007, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.70,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.044,0.044,0.000,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.70,42.00,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.98,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.73,42.00,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,140.19,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.73,43.96,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.015,0.000,0.000, ,139.87,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.70,42.98,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.70,42.00,112.60,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,139.77,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.66,42.98,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,139.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.029,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.62,42.00,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.70,42.00,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.007,0.000,0.000,0.029,0.007,0.029, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.66,42.00,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.029,0.000,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.70,42.00,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.66,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,52.75,100.66,42.00,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.029,0.022,0.029,0.029,0.000,0.000, ,141.63,0.00,0.00,0.00,0.00,0.00 ,,52.75,100.66,42.98,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.62,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.007, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.59,42.00,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.029,0.037,0.000,0.029, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,52.75,100.62,42.98,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.55,42.00,112.42,0.00,0.00,82.05,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.015,0.037,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,52.75,100.62,42.98,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.015,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.62,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.037,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.59,45.91,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.55,45.91,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.19,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,45.91,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.029,0.029,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.55,45.91,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.037,0.037,0.000,0.000, ,139.66,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.51,43.96,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.007, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,46.89,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.044,0.029,0.007,0.000, ,139.87,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,46.89,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,139.82,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,43.96,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.037,0.037,0.000,0.007, ,140.14,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,45.91,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,45.91,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,45.91,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.037,0.000,0.000, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,45.91,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.51,43.96,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.48,43.96,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,43.96,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.51,43.96,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.015,0.029,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.62,46.89,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.62,47.86,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.022,0.029,0.007,0.015, ,141.63,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.66,47.86,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.62,47.86,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.015,0.037,0.007,0.015, ,141.47,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.62,46.89,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.62,45.91,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.70,45.91,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.044,0.007,0.007, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.62,45.91,112.45,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.62,43.96,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.62,43.96,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.051,0.000,0.022, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.55,43.96,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,38.10,100.59,43.96,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,36.14,100.48,43.96,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.51,46.89,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.044,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,46.89,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.044,0.000,0.029, ,141.47,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.48,45.91,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.44,43.96,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,53.72,100.51,42.98,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,53.72,100.48,43.96,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,53.72,100.51,43.96,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,55.68,100.55,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.59,43.96,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.015,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.59,45.91,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.007,0.029,0.015,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.98,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.59,42.98,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.051,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,42.98,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.55,43.96,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.015,0.000,0.022,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.55,45.91,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,139.98,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.59,43.96,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,140.14,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.55,42.98,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.051,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.55,43.96,112.34,0.00,0.00,80.10,0.00,4000.00,0.00,55.68,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.14,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.48,42.00,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.022,0.029,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.55,42.98,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,42.98,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.007,0.037,0.000,0.015, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,42.98,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.044,0.015,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,42.00,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.51,40.05,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.015,0.051,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.48,42.00,112.34,111.36,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.48,42.00,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.037,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.48,42.98,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,40.05,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.044,0.007,0.015, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.48,42.00,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.022,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.51,42.00,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.51,42.00,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.000,0.007, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.48,40.05,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.51,42.00,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.051,0.044,0.015,0.044, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,42.00,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,42.00,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,40.05,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.51,42.98,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.044,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,40.05,112.27,0.00,0.00,83.03,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.029,0.015,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.55,39.07,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.007,0.007,0.037,0.000,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.51,42.00,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.015,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.48,42.00,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,40.05,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.044,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,42.00,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.48,42.00,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,42.00,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.007,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,39.07,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.029,0.029,0.000,0.007, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.44,39.07,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,40.05,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.037,0.000,0.029, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,39.07,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.022,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.48,42.00,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,40.05,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,42.00,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.044,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.44,40.05,112.23,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,140.19,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.40,40.05,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.051,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.48,40.05,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,42.00,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.44,42.00,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.029,0.037,0.000,0.022, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,39.07,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.015,0.022,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.44,40.05,112.20,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.007,0.022, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.37,39.07,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.007,0.037,0.007,0.007, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.40,42.00,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,40.05,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.044,0.000,0.000, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.40,42.00,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.37,42.00,112.20,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.33,39.07,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.029, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.33,42.00,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.007,0.007,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,39.07,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,39.07,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,39.07,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,40.05,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.007,0.044,0.007,0.007, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,39.07,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.26,41.03,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.044,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.26,39.07,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.015,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.22,39.07,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.22,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.18,41.03,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.000,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.22,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.022,0.029,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.18,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.037,0.007,0.029, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.15,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.22,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.15,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.22,39.07,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.029,0.037,0.000,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.15,39.07,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.18,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.015,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.15,39.07,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.000,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.26,39.07,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.29,39.07,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.015,0.044,0.007,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.33,42.00,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.26,40.05,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,39.07,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.007,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.29,42.00,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.044,0.000,0.022, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.26,39.07,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.33,40.05,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.26,40.05,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.33,42.00,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,38.10,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,42.00,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.022,0.051,0.007,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.26,42.98,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,41.03,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.29,42.98,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.044,0.022,0.007,0.022,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.33,41.03,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.007,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.37,42.00,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.26,41.03,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.037,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.29,40.05,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.029,0.022,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.22,41.03,111.98,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,140.25,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.26,42.00,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.044,0.000,0.022, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.26,41.03,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.000,0.015,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.29,42.00,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.15,41.03,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.037,0.051,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,41.03,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.007,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.22,41.03,111.90,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.022,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.26,39.07,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.022, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,39.07,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.022,0.022,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.26,41.03,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.029,0.007,0.029,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.26,41.03,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.22,41.03,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.022,0.029,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.22,41.03,111.98,114.29,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.000,0.044,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.22,42.00,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.015,0.044,0.000,0.029, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.26,42.00,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,55.68,0.00,
0.037,0.000,0.000,0.044,0.007,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.22,41.03,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.022,0.029,0.000,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,42.00,111.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.22,39.07,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.015, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.22,41.03,111.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.007,0.051,0.029,0.000,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,42.00,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,141.36,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.18,41.03,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.015,0.037,0.000,0.015, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.22,42.00,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.029,0.022,0.000,0.000, ,141.73,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.15,39.07,111.83,117.22,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.15,39.07,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.051,0.000,0.029, ,141.89,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.04,41.03,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.022,0.000,0.000, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.15,42.98,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.015, ,141.68,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.11,41.03,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.015,0.000,0.000, ,141.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,42.00,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,42.00,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,141.63,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.18,42.00,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.11,42.00,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.022,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.11,41.03,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.051,0.007,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,41.03,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.015,0.037,0.000,0.000, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,42.00,111.87,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,41.03,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.029,0.044,0.000,0.022, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,41.03,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.000,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,42.00,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,39.07,111.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.000,0.044,0.000,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,39.07,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.044,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,41.03,111.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,41.03,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.029,0.000,0.000,0.044,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.029,0.051,0.000,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.11,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.15,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.029,0.037,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,41.03,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.11,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.029,0.037,0.000,0.000, ,141.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.18,42.00,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,41.03,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.11,42.00,111.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.044,0.007,0.029, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.07,39.07,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.07,42.00,111.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
