SAP ID,109006079247,
0.029,0.051,0.037,0.037,0.000,0.029, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.83,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.86,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.051,0.007,0.022, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.86,44.93,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.86,44.93,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.86,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.007,0.000,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.86,44.93,110.07,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.037,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.83,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.007,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.86,42.98,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.79,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.83,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.83,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.022,0.029,0.000,0.007, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.79,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.022,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.86,43.96,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.037,0.000,0.044, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.86,42.98,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.86,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.015,0.051,0.007,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.83,44.93,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,42.98,98.86,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.83,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.015,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.86,44.93,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.83,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.83,44.93,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.037,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.83,44.93,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.79,43.96,110.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.86,44.93,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.79,44.93,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.83,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.83,44.93,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.83,44.93,110.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.79,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.022,0.015,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.83,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.79,43.96,110.00,0.00,0.00,75.21,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.83,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.037,0.000,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.79,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.79,44.93,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.029,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.79,44.93,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.72,42.98,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.68,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,52.75,0.00,
0.022,0.007,0.000,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.68,42.98,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,43.96,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,42.98,109.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,46.89,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.007,0.000,0.007,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,42.98,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.029,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.68,44.93,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,42.98,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.044,0.007,0.029, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,44.93,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.41,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.89,0.00,0.00,75.21,0.00,4000.00,0.00,0.00,0.00,
0.029,0.037,0.015,0.051,0.007,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.029,0.000,0.007, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.85,97.68,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.007,0.000,0.000,0.051,0.015,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,42.98,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.044,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,44.93,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.037,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.015,0.022,0.000,0.044,0.000,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.75,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.79,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.75,42.98,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.029,0.037,0.000,0.007, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.75,44.93,109.93,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.044,0.044,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.75,42.98,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,42.98,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.022,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.75,44.93,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,44.93,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,43.96,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.75,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.037,0.037,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.79,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.75,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.79,44.93,109.93,97.68,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.72,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.79,44.93,109.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.022,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.75,42.98,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.022,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,44.93,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.051,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.72,42.98,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.044, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,44.93,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.022,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.007,0.000,0.000,0.022,0.000,0.022, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.022,0.022,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.75,44.93,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.044, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,42.98,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.037,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.68,44.93,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,44.93,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,44.93,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.72,42.98,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,44.93,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.85,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.037,0.000,0.022, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.72,44.93,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.051,0.044,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.68,44.93,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.022,0.037,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.007,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,42.98,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.68,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.022,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.72,43.96,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.015,0.000,0.022,0.051,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,43.96,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.72,44.93,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.029,0.000,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,41.03,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.68,42.98,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.051,0.000,0.007, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.68,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.72,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.015,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.64,42.98,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,43.96,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.007, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.64,42.98,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.029,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.72,43.96,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,43.96,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.000,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.68,43.96,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.64,42.98,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.022,0.000,0.007, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.72,44.93,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.64,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.68,42.98,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.029,0.037,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.022,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.044,0.044,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.68,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,41.03,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.57,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.029,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.044,0.000,0.007, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.037,0.007,0.007, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.044,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,42.98,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,41.03,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.037,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.037,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,43.96,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.029,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.029,0.051,0.007,0.022, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.53,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,42.98,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.037,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,43.96,109.63,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.022,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,42.98,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,43.96,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.53,45.91,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.53,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.007,0.000,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,43.96,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.051,0.007,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,43.96,109.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,44.93,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.007,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.037,0.007,0.022, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.007, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.68,43.96,109.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,44.93,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.051,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.029,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,43.96,109.71,0.00,0.00,75.21,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.022,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.000,0.044,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,42.98,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.044,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.029, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.64,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.61,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.029,0.037,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,46.89,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.044,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,44.93,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,44.93,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.081,0.037,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.029, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,42.98,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.044,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,42.98,109.67,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.007,0.051,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,44.93,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,43.96,109.74,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.051,0.007,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,43.96,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.029,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,43.96,109.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.022, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.029,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,45.91,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.044,0.007,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.61,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.044,0.000,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,46.89,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.64,45.91,109.67,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,45.91,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.051,0.007,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.61,46.89,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.53,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.037,0.000,0.007, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.53,42.98,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.044,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.53,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.051,0.007,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.57,45.91,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.007,0.015,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,45.91,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.007,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,42.98,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,45.91,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,42.98,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.53,43.96,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.037,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,43.96,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,43.96,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.051,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.61,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.61,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.029,0.029,0.007,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,42.98,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.029,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,42.98,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.007,0.000,0.000,0.044,0.000,0.022, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.61,42.98,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.015,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.53,42.98,109.60,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.029, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.53,42.98,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,42.98,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.022,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.61,45.91,109.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.044,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.53,43.96,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.57,43.96,109.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.051,0.000,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,42.98,109.56,0.00,0.00,75.21,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.57,42.98,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.46,43.96,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.50,43.96,109.63,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,45.91,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.037,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.46,43.96,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,42.98,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.037,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,41.03,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,41.03,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.46,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.044,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.39,42.98,109.49,0.00,0.00,80.10,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.46,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.029,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,41.03,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.39,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.044,0.015,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.000,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,41.03,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.022,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,43.96,109.56,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.53,42.98,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,42.98,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.044,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.029, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,41.03,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,41.03,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.000,0.044,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.015,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.53,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,40.05,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,43.96,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.015, ,140.25,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,42.98,109.52,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,43.96,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,42.98,109.52,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.044,0.007,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,41.03,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.037,0.000,0.007, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,42.98,109.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.037,0.007,0.007, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.015,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.25,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,40.05,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,41.03,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,140.19,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.50,40.05,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.044,0.000,0.022, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,41.03,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.19,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.022,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.53,42.98,109.52,0.00,0.00,77.17,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,140.25,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.46,40.05,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.022,0.007,0.015,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.53,41.03,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,42.98,109.49,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.022,0.051,0.029,0.037,0.007,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.044,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,41.03,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.022,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.53,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.029,0.000,0.037,0.000,0.015, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.46,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,43.96,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,41.03,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.007,0.037,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.53,42.98,109.52,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.007, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.051,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.50,42.98,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.022,0.044,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.45,95.73,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.46,42.00,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.022,0.037,0.000,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.50,42.98,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,41.03,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,42.98,109.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.00,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,40.05,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.00,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.007,0.015,0.037,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,43.96,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.007,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.051,0.000,0.015, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.98,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.044,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.46,43.96,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.015,0.037,0.000,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.029,0.000,0.037,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.007,0.037,0.000,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.39,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.037,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.41,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.39,45.91,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.015,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.00,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
