SAP ID,109006079247,
0.022,0.022,0.022,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.35,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.32,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.015,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,45.91,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.015,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.32,43.96,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.044,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,45.91,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,42.98,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.28,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,45.91,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,43.96,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.022, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,45.91,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.00,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,52.75,0.00,
0.000,0.000,0.000,0.037,0.007,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,43.96,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,51.77,0.00,
0.007,0.051,0.022,0.037,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,42.98,109.08,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,43.96,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.21,42.98,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.029,0.007,0.015,0.051,0.015,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.24,43.96,109.12,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.28,42.00,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.007, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.32,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,42.98,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.044,0.044,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.35,43.96,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.037,0.051,0.015,0.044, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.39,45.91,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.39,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,45.91,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.029,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,45.91,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.015,0.044,0.000,0.007, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.39,45.91,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,45.91,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.022,0.051,0.007,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.41,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.35,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.044,0.007,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.39,45.91,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.007, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.35,42.00,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.022,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.46,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.35,42.00,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.051,0.000,0.029, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.044,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.051,0.015,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.35,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.38,0.00,0.00,0.00,0.00,4000.00,0.00,52.75,0.00,
0.029,0.007,0.007,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.029,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.46,43.96,109.38,86.94,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.007, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.28,43.96,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,43.96,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,42.98,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.015,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,43.96,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.46,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,43.96,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,43.96,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.46,43.96,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.044,0.007,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.32,43.96,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.35,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.029, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,42.98,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.022,0.029,0.015,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.022,0.044,0.007,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,42.98,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.022, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,42.00,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.051,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.022,0.044,0.000,0.029, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.007,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.32,42.00,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,42.98,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,42.98,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.00,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.044,0.007,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.029, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.00,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.037,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,43.96,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.32,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.029,0.022,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.32,40.05,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.022,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.35,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.051,0.007,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,43.96,109.27,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.32,42.98,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.32,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.28,42.98,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.35,42.00,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,42.00,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.28,42.98,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.32,42.98,109.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.044,0.007,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.32,43.96,109.30,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,42.98,109.30,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.051,0.007,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.32,45.91,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.28,43.96,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,43.96,109.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.28,43.96,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.022,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,45.91,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.007,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,43.96,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,43.96,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.015,0.007, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.17,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.044,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.21,43.96,109.16,95.73,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,43.96,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.029,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.10,42.98,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.10,42.98,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,40.05,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.98,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.044,0.007,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.06,42.00,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.06,42.98,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.029,0.000,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,43.96,108.90,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.007, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,40.05,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.037,0.029,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,42.00,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,42.00,109.01,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.015,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.06,42.98,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.13,42.00,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.029,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,40.05,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.00,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.015,0.044,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.00,109.16,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,40.05,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.28,42.98,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.28,42.00,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.037,0.037,0.000,0.022, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.24,42.98,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.32,40.05,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.051,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.00,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.044,0.000,0.037, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,42.98,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.022,0.007,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.98,109.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.32,43.96,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.022,0.037,0.000,0.022, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.00,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,42.98,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.28,42.00,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.007,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,43.96,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.98,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,42.98,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.044,0.051,0.015,0.029, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,43.96,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,40.05,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.24,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.00,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.28,42.00,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.007, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,39.07,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.015,0.022,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.037,0.007,0.015,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,40.05,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.98,109.19,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.007,0.029,0.000,0.007, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,39.07,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.28,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.000,0.022,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.029,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.28,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.98,109.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.28,42.00,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.21,40.05,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.000,0.029,0.007,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.00,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.00,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.029,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,40.05,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.015,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.24,40.05,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.00,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.044,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,42.00,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.21,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,42.00,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,40.05,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,42.00,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.17,40.05,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.022,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.029, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.21,40.05,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.029,0.000,0.029, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.037,0.029,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.24,42.00,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,42.98,98.24,42.00,109.08,0.00,0.00,75.21,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.044,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,42.00,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.007,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.00,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.24,42.00,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,40.05,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.24,40.05,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.022, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.015,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.17,39.07,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.029,0.000,0.007, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,40.05,109.08,0.00,0.00,75.21,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,42.00,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.13,40.05,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.029,0.044,0.007,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,43.96,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.17,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.007,0.007,0.044,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.17,43.96,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.022,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.13,42.00,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.24,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.029,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,40.05,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.015,0.037,0.007,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.17,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,52.75,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,40.05,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.022,0.037,0.007,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.037,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,42.98,108.97,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.022,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.10,39.07,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,42.00,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,40.05,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.044,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.06,42.00,108.90,88.89,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.02,40.05,108.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.10,40.05,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.022,0.000,0.000,0.051,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.02,40.05,108.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.029,0.015,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.06,42.98,108.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.02,40.05,108.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.02,42.00,108.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.015,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.02,42.00,108.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.06,42.98,108.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.02,42.00,108.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.02,42.98,108.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.02,42.98,108.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.02,42.00,108.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.02,42.98,108.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.02,42.00,108.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.02,42.98,108.72,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.059,0.007,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.02,42.00,108.79,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,42.98,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.037,0.044,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,42.98,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.044,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.17,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.044,0.015,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.037,0.000,0.022, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.015,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.17,43.96,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.007, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.17,43.96,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.21,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.037,0.007,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.029,0.029,0.000,0.007, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.21,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.051,0.007,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.17,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.044,0.007,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.00,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.13,43.96,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.022,0.015,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.059,0.007,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.17,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.051,0.037,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.17,42.98,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.00,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.044,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.022,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.17,42.98,109.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,43.96,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.015,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.17,43.96,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.007,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.98,108.97,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.044,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.17,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.029,0.000,0.015, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.17,43.96,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.051,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.17,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,40.05,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.029,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,42.98,109.01,88.89,0.00,0.00,0.00,4000.00,0.00,52.75,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,40.05,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.044,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,51.77,98.13,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.10,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.044,0.000,0.029, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,43.96,108.97,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.007,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.10,40.05,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.17,42.98,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.98,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.029,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.007,0.007, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.10,42.00,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.13,42.00,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.10,42.98,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.98,109.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.022,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.10,42.98,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.98,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.13,43.96,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,42.00,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.029,0.044,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,98.17,43.96,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,42.98,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.98,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,40.05,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.037,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,43.96,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.022, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.98,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.029,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,43.96,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,43.96,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.000,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,42.98,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.044,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.17,42.00,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.029,0.000,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.00,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.044,0.037,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.98,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,40.05,108.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.044,0.007,0.007, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.17,42.00,109.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.98,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.015,0.059,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.21,43.96,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.007,0.029,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.06,42.00,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.00,108.94,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.037,0.037,0.007,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.13,42.98,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.13,40.05,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.98,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.10,43.96,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.037,0.037,0.000,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,42.98,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.06,42.00,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.007,0.037, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.99,42.98,108.83,0.00,0.00,78.14,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.000,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,45.91,97.99,42.98,108.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.02,42.98,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.99,42.00,108.79,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.02,42.98,108.68,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.91,40.05,108.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.95,42.98,108.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.044,0.000,0.015, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.88,42.00,108.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.015,0.037,0.000,0.022, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.99,40.05,108.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.91,39.07,108.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.91,39.07,108.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.007, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.91,40.05,108.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.022,0.000,0.037,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.91,40.05,108.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.91,39.07,108.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.051,0.015,0.029, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.88,40.05,108.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.91,39.07,108.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.037,0.044,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.88,40.05,108.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.007,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,97.95,42.00,108.61,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.059,0.015,0.029, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.91,40.05,108.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.022,0.000,0.015, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.91,40.05,108.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.022,0.044,0.000,0.022, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.95,40.05,108.57,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.037,0.015,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,97.95,40.05,108.72,0.00,0.00,0.00,0.00,4000.00,0.00,52.75,0.00,
0.022,0.000,0.000,0.037,0.000,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.02,40.05,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.06,39.07,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,40.05,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.06,39.07,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.037,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.06,40.05,108.94,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.015, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.02,39.07,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.06,42.00,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,44.93,98.02,40.05,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.02,40.05,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.06,40.05,108.83,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,42.00,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.007,0.000,0.000,0.044,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,45.91,98.06,42.00,108.90,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.044,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,48.84,98.10,42.00,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.037,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,98.10,42.98,108.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
