SAP ID,109006079247,
0.022,0.022,0.029,0.044,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.77,42.98,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.73,42.00,108.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.044,0.000,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.80,44.93,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.73,42.00,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.015,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.91,42.98,108.46,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,53.72,97.77,48.84,108.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.081,0.000,0.029,0.000,0.000, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.77,45.91,108.42,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.220,0.007,0.044,0.000,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.73,42.98,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.256,0.000,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.77,42.98,108.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.454,0.000,0.022,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.73,44.93,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.498,0.000,0.037,0.000,0.029, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.77,42.00,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.725,0.007,0.029,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.73,44.93,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.762,0.000,0.022,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.77,42.00,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.960,0.029,0.037,0.000,0.015, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.80,42.98,108.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.996,0.007,0.029,0.007,0.015, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.77,42.00,108.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.224,0.037,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.77,42.98,108.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.260,0.000,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.73,42.00,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,1.414,0.022,0.051,0.015,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.77,42.98,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,1.495,0.000,0.037,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.73,42.00,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.524,0.000,0.029,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.77,42.98,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,1.780,0.044,0.029,0.000,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.77,42.98,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.700,0.000,0.029,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,52.75,97.69,41.03,108.39,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.846,0.000,0.051,0.015,0.029, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.73,41.03,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,1.934,0.029,0.029,0.000,0.007, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.77,42.00,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.096,0.015,0.029,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.73,39.07,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.022,2.118,0.000,0.022,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.73,41.03,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.169,0.000,0.037,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.73,42.00,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.352,0.029,0.029,0.000,0.015, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,42.00,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.396,0.029,0.029,0.000,0.000, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.66,39.07,108.24,90.84,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.029,2.425,0.029,0.044,0.015,0.029, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.62,39.07,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.433,0.000,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.62,41.03,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.051,2.601,0.037,0.029,0.000,0.007, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.58,39.07,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.528,0.000,0.037,0.000,0.007, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,39.07,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.718,0.029,0.029,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.51,39.07,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.718,0.037,0.044,0.000,0.029, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.58,42.00,108.02,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.740,0.000,0.044,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.55,41.03,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.755,0.000,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.58,42.00,107.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.843,0.007,0.037,0.000,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,53.72,97.58,42.00,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.894,0.022,0.037,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.55,42.98,108.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.799,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.51,44.93,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.872,0.000,0.044,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.51,42.98,107.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.916,0.000,0.022,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.55,44.93,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.938,0.007,0.044,0.007,0.007, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.51,42.98,107.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,3.011,0.037,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.58,42.98,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.916,0.000,0.051,0.007,0.015, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.55,42.00,107.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.953,0.015,0.037,0.000,0.044, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.55,44.93,107.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.953,0.007,0.051,0.007,0.029, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.51,42.98,107.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.916,0.000,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.51,42.00,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.997,0.037,0.037,0.007,0.029, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.55,44.93,108.06,0.00,0.00,78.14,0.00,4000.00,0.00,54.70,0.00,
0.000,2.902,0.000,0.029,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.66,42.98,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.872,0.000,0.037,0.000,0.022, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.69,44.93,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.982,0.037,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.69,42.98,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.792,0.000,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.73,41.03,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.916,0.022,0.022,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.69,42.00,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.836,0.007,0.037,0.000,0.015, ,141.25,0.00,0.00,0.00,0.00,0.00 ,,52.75,97.69,42.98,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.755,0.000,0.044,0.000,0.029, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.66,42.00,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.836,0.029,0.015,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,42.98,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.755,0.000,0.044,0.000,0.015, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.66,42.98,108.35,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.638,0.000,0.022,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.73,42.98,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,2.704,0.015,0.044,0.000,0.000, ,141.04,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.69,42.98,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.623,0.000,0.029,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,42.00,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,2.579,0.015,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.69,44.93,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.594,0.022,0.037,0.000,0.000, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.69,42.00,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.469,0.000,0.044,0.007,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.73,44.93,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.513,0.022,0.037,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,44.93,97.69,42.98,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.506,0.000,0.037,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,44.93,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.433,0.000,0.037,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.69,42.98,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.572,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.73,42.98,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.499,0.037,0.051,0.007,0.015, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,42.98,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.491,0.000,0.037,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,39.07,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.586,0.000,0.044,0.007,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.66,42.98,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.608,0.000,0.029,0.007,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.73,42.00,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.748,0.044,0.059,0.015,0.029, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.69,42.98,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.770,0.000,0.022,0.000,0.000, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.73,41.03,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,2.777,0.007,0.044,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.69,42.98,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,2.902,0.015,0.022,0.000,0.022, ,140.99,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,42.00,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.872,0.000,0.029,0.007,0.000, ,140.62,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,42.98,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.997,0.007,0.037,0.007,0.022, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.66,44.93,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.092,0.000,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.73,42.98,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,3.107,0.000,0.029,0.000,0.022, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.66,42.98,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.290,0.037,0.029,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.73,44.93,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.224,0.000,0.044,0.000,0.007, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.69,44.93,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.363,0.029,0.044,0.000,0.015, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,52.75,97.69,44.93,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.370,0.000,0.044,0.000,0.000, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.62,44.93,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.539,0.029,0.022,0.000,0.000, ,141.20,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.69,44.93,108.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.488,0.000,0.037,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.66,45.91,108.28,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.000,3.583,0.000,0.029,0.000,0.000, ,141.10,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.66,44.93,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.722,0.000,0.037,0.000,0.029, ,140.67,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,44.93,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,3.693,0.000,0.037,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,42.98,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.007,3.759,0.000,0.044,0.000,0.000, ,141.15,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,45.91,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.913,0.037,0.029,0.000,0.000, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,46.89,97.66,42.98,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.810,0.000,0.022,0.000,0.000, ,140.56,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.62,42.98,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.869,0.000,0.037,0.000,0.007, ,140.72,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.66,39.07,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.037,0.022,0.029,0.000,0.007, ,140.51,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,41.03,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,3.957,0.000,0.037,0.000,0.000, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.62,42.98,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.125,0.022,0.022,0.000,0.000, ,140.83,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,41.03,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.206,0.000,0.022,0.000,0.000, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,42.00,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.169,0.022,0.029,0.000,0.000, ,140.78,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,42.98,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.191,0.000,0.051,0.000,0.015, ,140.30,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,44.93,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.257,0.044,0.044,0.000,0.015, ,140.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.62,47.86,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.345,0.029,0.037,0.000,0.015, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.69,47.86,108.21,92.80,0.00,77.17,0.00,4000.00,0.00,0.00,0.00,
0.007,4.279,0.000,0.044,0.000,0.000, ,140.94,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,44.93,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.389,0.022,0.037,0.000,0.015, ,140.46,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,44.93,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.338,0.000,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,42.98,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.440,0.015,0.015,0.000,0.000, ,139.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,97.66,45.91,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.022,4.396,0.000,0.051,0.015,0.044, ,139.08,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,42.98,108.17,0.00,0.00,78.14,0.00,4000.00,0.00,0.00,0.00,
0.015,4.396,0.000,0.029,0.000,0.000, ,138.17,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,42.98,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,52.75,0.00,
0.000,4.484,0.000,0.037,0.000,0.007, ,136.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,44.93,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.462,0.029,0.037,0.000,0.000, ,137.27,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.66,45.91,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.426,0.000,0.037,0.000,0.000, ,136.74,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.62,47.86,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.565,0.029,0.029,0.000,0.015, ,136.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,45.91,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.484,0.000,0.051,0.000,0.000, ,136.58,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.66,47.86,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.513,0.000,0.015,0.000,0.000, ,136.69,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.62,47.86,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.513,0.000,0.029,0.000,0.000, ,137.43,0.00,0.00,0.00,0.00,0.00 ,,52.75,97.69,45.91,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.616,0.022,0.029,0.000,0.000, ,136.79,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.62,45.91,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.513,0.000,0.022,0.000,0.000, ,136.79,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.62,44.93,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.557,0.000,0.029,0.000,0.000, ,136.26,0.00,0.00,0.00,0.00,0.00 ,,46.89,97.62,42.00,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.594,0.000,0.029,0.000,0.007, ,136.32,0.00,0.00,0.00,0.00,0.00 ,,46.89,97.66,42.00,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.697,0.007,0.029,0.000,0.000, ,135.52,0.00,0.00,0.00,0.00,0.00 ,,43.96,97.62,41.03,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.543,0.000,0.037,0.000,0.029, ,134.94,0.00,0.00,0.00,0.00,0.00 ,,42.00,97.69,41.03,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.579,0.037,0.037,0.000,0.015, ,135.25,0.00,0.00,0.00,0.00,0.00 ,,46.89,97.58,42.00,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.616,0.000,0.022,0.000,0.000, ,134.51,0.00,0.00,0.00,0.00,0.00 ,,44.93,97.66,39.07,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.594,0.022,0.029,0.000,0.000, ,134.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,41.03,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.543,0.000,0.029,0.000,0.000, ,134.25,0.00,0.00,0.00,0.00,0.00 ,,46.89,97.62,39.07,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.609,0.000,0.022,0.000,0.007, ,134.30,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.66,42.00,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.711,0.044,0.037,0.000,0.029, ,134.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,42.98,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.572,0.000,0.029,0.000,0.000, ,133.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.66,42.98,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.711,0.037,0.044,0.000,0.022, ,133.66,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.58,42.98,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.572,0.000,0.037,0.000,0.000, ,132.07,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.58,42.98,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.653,0.022,0.059,0.022,0.029, ,131.70,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.55,42.98,108.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.594,0.015,0.037,0.000,0.007, ,130.79,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,42.98,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.741,0.000,0.044,0.000,0.029, ,129.52,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.51,44.93,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.022,0.000,0.000, ,128.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.51,42.00,107.99,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.631,0.000,0.051,0.000,0.000, ,128.30,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.47,42.00,107.91,92.80,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.007,0.029,0.000,0.000, ,127.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.44,42.98,107.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.601,0.000,0.044,0.000,0.000, ,128.03,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.51,42.98,107.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.653,0.029,0.044,0.000,0.029, ,127.93,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.47,44.93,107.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.037,0.000,0.007, ,127.71,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.47,43.96,107.80,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.638,0.044,0.059,0.015,0.044, ,128.09,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.47,43.96,107.80,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.711,0.000,0.029,0.000,0.000, ,127.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.47,42.98,107.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.638,0.044,0.051,0.000,0.029, ,126.92,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.44,42.98,107.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.741,0.007,0.015,0.000,0.000, ,125.91,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.47,42.98,107.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.037,0.000,0.000, ,124.90,0.00,0.00,0.00,0.00,0.00 ,,46.89,97.40,42.00,107.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.601,0.000,0.022,0.000,0.000, ,125.01,0.00,0.00,0.00,0.00,0.00 ,,52.75,97.44,42.00,107.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.682,0.015,0.037,0.000,0.007, ,125.01,0.00,0.00,0.00,0.00,0.00 ,,50.79,97.47,42.00,107.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.022,0.029,0.000,0.000, ,124.53,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.47,42.98,107.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.667,0.022,0.044,0.000,0.022, ,125.01,0.00,0.00,0.00,0.00,0.00 ,,52.75,97.55,42.98,107.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.022,0.000,0.000, ,124.90,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.47,42.00,107.88,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.000,0.029,0.000,0.000, ,124.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.55,42.98,107.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.631,0.037,0.037,0.000,0.000, ,124.58,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.55,42.98,107.91,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.000,0.022,0.000,0.000, ,123.52,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,44.93,108.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.631,0.037,0.037,0.000,0.015, ,123.25,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,42.98,108.06,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.741,0.000,0.022,0.000,0.000, ,122.46,0.00,0.00,0.00,0.00,0.00 ,,49.82,97.66,44.93,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.000,0.044,0.000,0.007, ,121.56,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,42.98,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.022,0.000,0.000, ,121.45,0.00,0.00,0.00,0.00,0.00 ,,44.93,97.66,44.93,108.24,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.638,0.000,0.044,0.000,0.000, ,122.03,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,44.93,108.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.733,0.029,0.037,0.000,0.015, ,122.19,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,45.91,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.638,0.000,0.044,0.000,0.015, ,122.30,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.62,47.86,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.689,0.015,0.037,0.000,0.000, ,122.09,0.00,0.00,0.00,0.00,0.00 ,,47.86,97.66,45.91,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.653,0.007,0.066,0.000,0.022, ,121.82,0.00,0.00,0.00,0.00,0.00 ,,53.72,97.62,48.84,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.711,0.022,0.029,0.007,0.000, ,121.29,0.00,0.00,0.00,0.00,0.00 ,,55.68,97.69,47.86,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.719,0.000,0.037,0.000,0.000, ,120.60,0.00,0.00,0.00,0.00,0.00 ,,55.68,97.66,47.86,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.667,0.051,0.029,0.000,0.015, ,120.76,0.00,0.00,0.00,0.00,0.00 ,,58.61,97.62,47.86,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.741,0.000,0.022,0.000,0.000, ,120.28,0.00,0.00,0.00,0.00,0.00 ,,66.42,97.69,48.84,108.17,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.044,0.000,0.000, ,120.07,0.00,0.00,0.00,0.00,0.00 ,,86.94,97.58,52.75,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.711,0.015,0.029,0.000,0.000, ,120.17,0.00,0.00,0.00,0.00,0.00 ,,115.26,97.62,69.35,108.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.741,0.044,0.044,0.007,0.015, ,120.12,0.00,0.00,0.00,0.00,0.00 ,,151.40,97.55,90.84,108.10,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.601,0.000,0.029,0.000,0.000, ,119.54,0.00,0.00,0.00,0.00,0.00 ,,180.71,97.55,120.15,108.13,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.711,0.022,0.044,0.000,0.029, ,119.75,0.00,0.00,0.00,0.00,0.00 ,,468.86,97.40,241.27,108.02,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.037,0.000,0.000, ,119.11,0.00,0.00,0.00,0.00,0.00 ,,1754.33,96.89,823.44,107.69,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,4.711,0.029,0.029,0.000,0.000, ,119.01,0.00,0.00,0.00,0.00,0.00 ,,2002.44,96.37,2267.16,106.52,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.029,0.000,0.000, ,118.10,0.00,0.00,0.00,0.00,0.00 ,,1809.04,96.30,3326.01,105.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.037,0.000,0.007, ,117.31,0.00,0.00,0.00,0.00,0.00 ,,1938.95,96.26,3799.76,104.76,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.631,0.000,0.037,0.000,0.029, ,117.15,0.00,0.00,0.00,0.00,0.00 ,,2153.85,96.12,3861.29,104.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.037,0.000,0.000, ,116.14,0.00,0.00,0.00,0.00,0.00 ,,2199.76,96.04,3890.60,104.32,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.697,0.022,0.037,0.007,0.015, ,116.30,0.00,0.00,0.00,0.00,0.00 ,,2453.72,95.90,3866.18,104.21,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.022,0.000,0.015, ,115.66,0.00,0.00,0.00,0.00,0.00 ,,2649.08,95.79,3988.28,104.18,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.601,0.000,0.037,0.000,0.000, ,115.71,0.00,0.00,0.00,0.00,0.00 ,,2517.22,95.68,3893.53,104.14,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.029,0.000,0.000, ,115.77,0.00,0.00,0.00,0.00,0.00 ,,2267.16,95.79,3718.68,104.21,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.037,0.000,0.022, ,115.50,0.00,0.00,0.00,0.00,0.00 ,,1868.62,95.97,3608.30,104.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.638,0.000,0.037,0.000,0.029, ,115.40,0.00,0.00,0.00,0.00,0.00 ,,1762.15,96.19,3637.61,104.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.741,0.022,0.022,0.000,0.000, ,115.40,0.00,0.00,0.00,0.00,0.00 ,,1639.07,96.30,3722.59,104.40,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.000,4.631,0.000,0.029,0.000,0.000, ,114.81,0.00,0.00,0.00,0.00,0.00 ,,1541.39,96.41,3597.56,104.43,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.638,0.044,0.037,0.000,0.015, ,115.29,0.00,0.00,0.00,0.00,0.00 ,,1395.85,96.56,3280.10,104.65,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.741,0.022,0.029,0.000,0.000, ,114.86,0.00,0.00,0.00,0.00,0.00 ,,1089.13,96.70,2768.25,104.95,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.638,0.000,0.059,0.000,0.000, ,114.76,0.00,0.00,0.00,0.00,0.00 ,,950.43,96.85,2633.46,105.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.741,0.051,0.044,0.000,0.000, ,114.12,0.00,0.00,0.00,0.00,0.00 ,,833.21,96.92,2222.22,105.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.000,0.037,0.007,0.000, ,113.59,0.00,0.00,0.00,0.00,0.00 ,,665.20,97.07,1832.48,105.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,4.697,0.029,0.037,0.000,0.000, ,113.59,0.00,0.00,0.00,0.00,0.00 ,,543.10,97.18,1562.88,106.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.007,0.029,0.000,0.000, ,112.63,0.00,0.00,0.00,0.00,0.00 ,,485.47,97.22,1188.77,106.59,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.675,0.000,0.037,0.000,0.007, ,112.10,0.00,0.00,0.00,0.00,0.00 ,,463.98,97.22,917.22,106.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.631,0.022,0.029,0.000,0.007, ,112.00,0.00,0.00,0.00,0.00,0.00 ,,500.12,97.29,778.51,107.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.660,0.000,0.029,0.000,0.000, ,110.99,0.00,0.00,0.00,0.00,0.00 ,,522.59,97.25,709.16,107.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.631,0.007,0.037,0.000,0.000, ,110.99,0.00,0.00,0.00,0.00,0.00 ,,541.15,97.18,645.67,107.29,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.741,0.015,0.037,0.000,0.007, ,110.19,0.00,0.00,0.00,0.00,0.00 ,,576.31,97.18,642.74,107.40,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.631,0.037,0.044,0.000,0.022, ,109.61,0.00,0.00,0.00,0.00,0.00 ,,980.71,97.07,693.53,107.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.689,0.022,0.029,0.000,0.000, ,108.92,0.00,0.00,0.00,0.00,0.00 ,,944.57,96.92,943.59,107.25,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.572,0.000,0.037,0.015,0.029, ,108.86,0.00,0.00,0.00,0.00,0.00 ,,1434.92,96.67,1538.46,106.96,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.594,0.029,0.029,0.000,0.000, ,108.49,0.00,0.00,0.00,0.00,0.00 ,,4000.00,86.48,1771.92,106.81,88.89,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.513,0.000,0.044,0.000,0.022, ,107.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,48.83,4000.00,91.36,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.623,0.015,0.022,0.000,0.000, ,108.28,0.00,0.00,0.00,0.00,0.00 ,,4000.00,21.43,4000.00,49.96,90.84,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.440,0.000,0.037,0.000,0.000, ,107.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,20.84,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.426,0.000,0.037,0.007,0.029, ,107.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.557,0.029,0.029,0.000,0.000, ,106.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,4.404,0.000,0.029,0.000,0.007, ,106.05,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.440,0.000,0.044,0.000,0.000, ,105.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.338,0.000,0.029,0.000,0.000, ,104.99,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,4.440,0.037,0.037,0.000,0.000, ,104.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.382,0.000,0.037,0.000,0.000, ,104.19,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,4.191,0.007,0.044,0.000,0.015, ,103.61,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.264,0.015,0.022,0.000,0.000, ,103.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.103,0.007,0.044,0.000,0.029, ,102.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,4.096,0.000,0.037,0.000,0.015, ,102.02,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.927,0.022,0.022,0.000,0.000, ,101.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,3.993,0.037,0.051,0.007,0.022, ,101.06,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.751,0.000,0.022,0.000,0.000, ,100.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,3.803,0.022,0.037,0.000,0.000, ,100.58,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.605,0.000,0.029,0.000,0.000, ,99.78,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.656,0.044,0.051,0.007,0.029, ,99.57,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.466,0.000,0.037,0.007,0.000, ,99.36,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,3.400,0.022,0.029,0.000,0.000, ,98.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.392,0.007,0.029,0.000,0.000, ,97.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,3.224,0.000,0.044,0.000,0.000, ,96.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,3.246,0.044,0.051,0.007,0.029, ,96.71,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.041,0.000,0.037,0.000,0.000, ,95.43,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,3.055,0.044,0.044,0.000,0.000, ,95.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,3.033,0.022,0.022,0.000,0.000, ,94.21,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.880,0.000,0.051,0.000,0.000, ,93.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.843,0.007,0.022,0.000,0.029, ,92.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,2.696,0.000,0.044,0.007,0.022, ,92.83,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,2.594,0.022,0.029,0.000,0.007, ,92.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.286,0.000,0.022,0.000,0.000, ,91.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,2.198,0.000,0.015,0.000,0.000, ,90.55,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,2.059,0.037,0.044,0.000,0.015, ,90.39,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.007,1.876,0.000,0.044,0.000,0.029, ,89.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,1.707,0.015,0.044,0.000,0.007, ,88.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,1.575,0.000,0.029,0.000,0.000, ,87.94,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,1.407,0.007,0.029,0.000,0.015, ,87.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,1.282,0.029,0.037,0.007,0.029, ,86.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,1.114,0.000,0.029,0.000,0.000, ,85.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,1.040,0.000,0.037,0.000,0.000, ,84.97,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.923,0.000,0.029,0.000,0.000, ,84.23,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.989,0.022,0.037,0.000,0.029, ,83.59,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.000,0.821,0.000,0.029,0.000,0.000, ,82.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.821,0.007,0.029,0.000,0.000, ,81.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.029,0.843,0.037,0.029,0.000,0.000, ,81.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.703,0.000,0.029,0.000,0.000, ,80.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.044,0.784,0.022,0.029,0.000,0.000, ,79.87,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.696,0.007,0.015,0.000,0.000, ,78.65,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.703,0.007,0.044,0.000,0.015, ,78.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.667,0.022,0.037,0.000,0.000, ,77.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.440,0.000,0.051,0.000,0.000, ,75.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.352,0.029,0.029,0.000,0.000, ,75.41,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.374,0.037,0.044,0.007,0.015, ,74.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.176,0.000,0.044,0.000,0.000, ,73.82,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.183,0.051,0.044,0.000,0.000, ,74.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.227,0.022,0.007,0.000,0.000, ,73.50,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.059,0.000,0.044,0.000,0.029, ,72.81,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.139,0.029,0.037,0.000,0.015, ,72.76,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.007, ,71.54,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.081,0.029,0.044,0.000,0.007, ,71.64,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.066,0.000,0.037,0.000,0.015, ,71.11,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.103,0.007,0.051,0.000,0.029, ,70.26,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.029,0.037,0.000,0.007, ,70.00,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.044,0.000,0.000, ,69.09,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,68.03,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.037,0.044,0.007,0.000, ,67.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,66.17,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,65.27,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.029,0.000,0.000, ,64.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,64.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.037,0.007,0.029, ,63.04,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.037,0.000,0.015, ,62.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,77.17,0.00,4000.00,0.00,53.72,0.00,
0.029,0.000,0.029,0.051,0.007,0.007, ,62.56,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.015,0.000,0.000, ,61.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,60.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.029,0.015,0.000,0.000, ,60.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.007,0.037,0.000,0.000, ,59.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.000,0.037,0.000,0.015, ,59.32,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,58.37,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,57.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.022,0.051,0.000,0.007, ,56.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.037,0.007,0.000, ,56.40,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,55.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,55.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,97.68,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,54.70,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,54.33,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.015,0.029,0.000,0.000, ,53.96,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.015, ,52.74,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,97.68,0.00,0.00,0.00,4000.00,0.00,54.70,0.00,
0.044,0.007,0.000,0.037,0.007,0.015, ,52.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.007,0.037,0.000,0.000, ,51.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,51.68,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.037,0.029,0.007,0.029, ,51.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,50.35,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.015,0.029,0.000,0.000, ,50.24,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,77.17,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.022,0.000,0.000, ,49.29,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.029,0.022,0.000,0.000, ,48.92,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.029,0.000,0.000, ,47.91,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,46.90,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.015,0.037,0.000,0.000, ,46.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.015, ,45.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.051,0.051,0.029,0.037,0.000,0.007, ,45.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.022,0.000,0.000, ,44.51,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.037,0.000,0.000, ,44.30,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,43.50,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.007,0.051,0.000,0.015, ,43.08,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.015, ,42.12,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.022,0.022,0.022,0.000,0.000, ,42.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,40.95,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,40.79,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.029, ,40.63,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.037,0.000,0.029, ,40.42,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,95.73,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.029, ,39.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.015, ,39.47,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.029,0.000,0.000, ,38.67,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.000,0.015, ,38.19,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.022,0.044,0.000,0.000, ,37.66,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.007,0.029,0.000,0.000, ,37.13,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.007,0.000, ,36.01,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.037,0.037,0.000,0.000, ,35.80,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,34.69,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.022,0.029,0.000,0.000, ,34.53,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,33.73,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.022,0.007,0.044,0.000,0.007, ,33.89,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,33.15,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.000,0.044,0.000,0.000, ,33.52,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.015,0.000,0.000, ,32.93,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.037,0.051,0.000,0.007, ,32.72,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.029,0.015,0.029,0.000,0.000, ,32.19,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.015, ,31.29,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.022,0.000,0.000, ,30.86,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,29.85,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.029,0.029,0.044,0.000,0.000, ,28.74,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.029, ,28.10,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,53.72,0.00,
0.029,0.000,0.000,0.037,0.000,0.000, ,27.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.022,0.037,0.022,0.000,0.000, ,27.62,0.00,0.00,0.00,0.00,0.00 ,,4000.00,0.00,4000.00,0.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
