SAP ID,109006079247,
0.000,0.015,0.000,0.037,0.000,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.39,40.05,113.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.007,0.044,0.000,0.007, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.43,40.05,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.000,0.022,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,40.05,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.007,0.029,0.000,0.029, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.47,44.93,113.11,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.015,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,40.05,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,40.05,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.43,42.98,113.00,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.43,42.98,113.00,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.044,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.32,36.14,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.36,38.10,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.007, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.32,35.16,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.25,31.26,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.32,28.33,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.000,0.015,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.25,30.28,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.007, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.39,34.19,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.32,32.23,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.39,37.12,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.43,42.00,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,40.05,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.059,0.051,0.029,0.044,0.000,0.015, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,46.89,113.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.022,0.022,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.43,46.89,113.08,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.015,0.037,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.43,44.93,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.39,43.96,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.43,43.96,113.04,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.39,43.96,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.022,0.000,0.015, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.39,42.98,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.029,0.044,0.000,0.015, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.36,42.00,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.32,41.03,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.39,41.03,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.029,0.000,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.32,42.00,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.015, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.36,42.98,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.037,0.000,0.015, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.32,43.96,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.029,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.39,43.96,113.00,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.044,0.007,0.029, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.32,46.89,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.36,44.93,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.36,44.93,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.32,42.98,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.044,0.000,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.32,43.96,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.32,43.96,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.36,44.93,112.97,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.32,44.93,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.39,43.96,112.93,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.32,45.91,112.89,83.03,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.000,0.022,0.000,0.007, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.39,46.89,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.051,0.037,0.022,0.000,0.000, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.28,42.98,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.029,0.000,0.029, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.28,42.98,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.007,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.32,42.98,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.022,0.051,0.000,0.022, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.21,40.05,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.007,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.25,40.05,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.029,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.21,38.10,112.82,83.03,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.022,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.21,40.05,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.029,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.25,42.00,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.000,0.044,0.000,0.029, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.28,42.98,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.029,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.32,45.91,112.89,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.051,0.015,0.029, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.32,43.96,112.86,0.00,0.00,21.49,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.32,45.91,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.044,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.25,45.91,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.037,0.044,0.015,0.037,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.21,46.89,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.044,0.000,0.007, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.14,46.89,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.029,0.037,0.000,0.015, ,141.52,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.17,46.89,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.21,49.82,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.000,0.022,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,45.91,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.022,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,45.91,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.044,0.007,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.14,45.91,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.007,0.029,0.037,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,45.91,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.000,0.044,0.007,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.10,42.98,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,43.96,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,43.96,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.029,0.029,0.000,0.000, ,141.28,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.14,46.89,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.044,0.037,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.14,46.89,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.10,45.91,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.14,42.98,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.007,0.029, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,42.98,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.015,0.029,0.007,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.14,43.96,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.06,42.98,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.044,0.051,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,46.89,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.051,0.015,0.022, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.10,46.89,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.10,42.98,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.015,0.000,0.029,0.000,0.000, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.14,42.98,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.10,42.98,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.17,39.07,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,38.10,101.21,35.16,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.015,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,40.05,101.28,35.16,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,41.03,101.17,34.19,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.015,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.21,31.26,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.059,0.015,0.044, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.17,32.23,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.25,30.28,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.21,35.16,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.21,35.16,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.007,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.32,40.05,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.015,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.25,42.00,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.32,43.96,112.86,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.007,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.28,43.96,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.015,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.28,45.91,112.82,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.007,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.21,43.96,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.25,42.00,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.28,42.98,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.007,0.044,0.000,0.015, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.25,42.98,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.25,38.10,112.75,84.98,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.000,0.044,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.25,39.07,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.022,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.21,38.10,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.007,0.044,0.007,0.015, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.21,38.10,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.25,36.14,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.25,39.07,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.25,42.00,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.28,42.00,112.78,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.21,42.98,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.21,42.00,112.71,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.044,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.21,40.05,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.17,40.05,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.007,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.21,36.14,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.022,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.21,40.05,112.75,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.21,43.96,112.71,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.015,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.21,42.98,112.71,83.03,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.029,0.000,0.029, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.06,38.10,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.022,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.10,39.07,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.21,42.98,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.007,0.015,0.044,0.000,0.015, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.10,36.14,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.14,35.16,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.015,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.14,39.07,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.10,39.07,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.022,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.10,39.07,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.007,0.015,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.06,39.07,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.10,42.00,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.044,0.029,0.000,0.007, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.06,42.00,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,47.86,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.17,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.000,0.015, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.10,42.98,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.17,45.91,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.044,0.044,0.015,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.17,47.86,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.044,0.000,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.21,46.89,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.037,0.000,0.029, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.21,47.86,112.67,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,46.89,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.21,45.91,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.051,0.007,0.044, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.10,43.96,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.10,42.98,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.015,0.037,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.14,43.96,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.015,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,42.98,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,43.96,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,45.91,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.21,43.96,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.051,0.000,0.044,0.051,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.022,0.029,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.14,43.96,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.022,0.044,0.000,0.015, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.14,43.96,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.14,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.015, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,42.98,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.015,0.037,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.10,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.022,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.06,42.00,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.037,0.051,0.037,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,42.98,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.029,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,45.91,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.029,0.007,0.000, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,45.91,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.022,0.000,0.015, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.14,45.91,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.06,43.96,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.17,43.96,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,43.96,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.06,42.00,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.06,43.96,112.56,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.06,40.05,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.022,0.037,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.06,42.00,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.022,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.99,38.10,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.022,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.06,39.07,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.044,0.000,0.015, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.03,40.05,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.10,38.10,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.17,42.00,112.64,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.007,0.037,0.000,0.029, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,42.00,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.029,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.17,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.007,0.022,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,43.96,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,43.96,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.000, ,134.50,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,42.00,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.17,42.00,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.029,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,40.05,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,134.50,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.10,39.07,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,41.03,101.10,39.07,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.007, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.10,38.10,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.17,39.07,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.029,0.015,0.007,0.037,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.10,38.10,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.000,0.000,0.029,0.007,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,40.05,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.007, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,40.05,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.015,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.17,42.00,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,42.98,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.14,43.96,112.60,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,134.73,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,42.00,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.029,0.000,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.10,39.07,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.022,0.044,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,38.10,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.015,0.015,0.022,0.000,0.007, ,137.07,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.03,32.23,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.98,101.14,39.07,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.022,0.037,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,42.98,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.007,0.029,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,40.05,112.53,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.000,0.007, ,134.97,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,36.14,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.20,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,39.07,112.56,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.044,0.022,0.007,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,42.00,112.45,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.03,36.14,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.044,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.10,35.16,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.044,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.03,34.19,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.022, ,135.67,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.03,31.26,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.037,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,41.03,101.03,30.28,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.015, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,39.07,101.03,28.33,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.000,0.037,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.03,31.26,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.037,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,101.03,35.16,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.022,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.06,36.14,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.029,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,42.00,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.14,42.00,112.49,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.022,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.10,42.00,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.06,45.91,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.044,0.051,0.037,0.044,0.007,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.10,43.96,112.45,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.03,42.00,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.44,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.06,39.07,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.06,40.05,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.06,38.10,112.42,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.044,0.037,0.000,0.007, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.03,36.14,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.022,0.022,0.015,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.06,36.14,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,36.14,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.06,36.14,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.044,0.007,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.06,39.07,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.015,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,50.79,101.06,39.07,112.45,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.044,0.015,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.06,40.05,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.000,0.029,0.000,0.029, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,39.07,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.015,0.037,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,39.07,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,45.91,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.99,35.16,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.06,38.10,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.015, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,34.19,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.03,39.07,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.03,43.96,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.06,45.91,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.06,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.007,0.029,0.000,0.022, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.03,46.89,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.015,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,45.91,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.037,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.06,43.96,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.015,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.99,42.00,112.31,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,135.90,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.95,42.00,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.037,0.022,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.99,40.05,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.022,0.029,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.99,38.10,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.051,0.015,0.037,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.95,36.14,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.000, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.99,39.07,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.022,0.022,0.029,0.000,0.000, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.03,39.07,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.022,0.022,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,101.06,42.00,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.007,0.044,0.000,0.029,0.000,0.015, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.06,42.98,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.10,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.015,0.000,0.029,0.000,0.000, ,136.61,0.00,0.00,0.00,0.00,0.00 ,,45.91,101.06,42.98,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.06,43.96,112.42,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.06,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.007,0.007,0.037,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,46.89,101.03,42.98,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.000,0.015, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.03,43.96,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,136.14,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,42.00,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.015, ,136.37,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.99,42.00,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.015,0.029,0.000,0.000, ,137.31,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.03,42.00,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.007,0.015,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.99,42.98,112.34,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,101.03,42.98,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.015,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,42.98,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.007,0.022,0.015,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.99,42.00,112.38,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.015,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.03,42.98,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.007,0.015,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,48.84,101.03,42.98,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.029, ,136.84,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,42.00,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.007,0.000,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,44.93,101.03,40.05,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.015,0.029,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.99,40.05,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.007,0.015,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.99,38.10,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.029,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,42.98,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.051,0.007,0.029, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,43.96,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.051,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.99,40.05,112.20,83.03,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,36.14,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.051,0.029,0.037,0.000,0.015, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.99,42.00,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.88,40.05,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.007, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.95,32.23,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.92,34.19,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.029, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,38.10,100.95,32.23,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.015,0.000,0.015,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.95,30.28,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.000,0.007,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,39.07,100.84,30.28,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.022,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.92,30.28,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.044,0.015,0.044, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,34.19,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.95,34.19,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.044,0.000,0.015, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,38.10,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.029,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.99,39.07,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.029,0.022,0.000,0.007, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.99,39.07,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.029,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.99,42.00,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.029, ,137.54,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.99,43.96,112.34,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,38.10,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.007,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.99,36.14,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.044,0.007,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,38.10,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.95,38.10,112.31,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.007,0.029, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.92,36.14,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.95,35.16,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.015,0.037,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,38.10,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.022,0.037,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.99,38.10,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.037,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.99,40.05,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.007,0.000, ,137.78,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,42.00,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.015,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.99,40.05,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.95,42.00,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,51.77,100.99,42.98,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.037,0.037,0.007,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.92,42.00,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,39.07,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.044,0.000,0.044, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.92,36.14,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.007,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.92,35.16,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,50.79,100.95,40.05,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.037,0.051,0.000,0.022, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,49.82,100.88,42.00,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,39.07,112.23,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.044, ,138.01,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.95,39.07,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,42.00,112.27,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.95,42.98,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.48,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.88,32.23,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.92,35.16,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.044,0.000,0.015, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.84,31.26,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.051,0.029,0.037,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,38.10,100.92,30.28,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.022,0.051,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.84,30.28,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.022,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,41.03,100.84,28.33,112.05,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.037,0.007,0.029, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.84,31.26,112.09,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,42.00,100.92,32.23,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.015,0.022,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,38.10,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.015,0.029,0.000,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.95,38.10,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,139.18,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.95,36.14,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.88,36.14,112.20,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.044,0.000,0.022,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.95,38.10,112.20,82.05,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.037,0.051,0.029,0.037,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.88,38.10,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.037,0.000,0.015, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,44.93,100.92,38.10,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.029,0.022,0.015,0.037,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.92,35.16,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.022,0.000,0.022,0.000,0.000, ,141.05,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,36.14,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.95,34.19,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.92,32.23,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.044,0.022,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.95,36.14,112.16,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.007,0.000,0.000,0.044,0.000,0.044, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,35.16,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.037,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.88,40.05,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.051,0.007,0.000, ,139.41,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,40.05,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.022,0.000,0.000, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.88,42.00,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.029,0.000,0.029, ,139.65,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.88,44.93,112.09,80.10,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.029,0.000,0.007,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,42.00,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.051,0.037,0.029,0.000,0.015, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,42.98,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.051,0.029,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,42.98,111.98,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.044,0.000,0.000, ,140.58,0.00,0.00,0.00,0.00,0.00 ,,43.96,100.84,39.07,112.01,0.00,0.00,21.49,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.000,0.029,0.000,0.000, ,138.71,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,42.00,112.05,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.022,0.000,0.000, ,138.95,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.88,44.93,112.09,78.14,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,139.88,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,44.93,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.015,0.000,0.029,0.029,0.000,0.000, ,140.11,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.81,42.00,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.022,0.000,0.000,0.029,0.000,0.000, ,140.35,0.00,0.00,0.00,0.00,0.00 ,,46.89,100.84,42.98,112.09,0.00,0.00,0.00,0.00,4000.00,0.00,46.89,0.00,
0.022,0.000,0.000,0.044,0.000,0.015, ,140.82,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.84,43.96,112.12,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
0.000,0.000,0.000,0.029,0.000,0.000, ,138.24,0.00,0.00,0.00,0.00,0.00 ,,47.86,100.81,41.03,112.01,0.00,0.00,0.00,0.00,4000.00,0.00,0.00,0.00,
